{
 "curve_id": "BESS_PCS_INUNDATION_PROXY",
 "entry_id": "flood_bess",
 "damage_code_id": "BESS_FLOOD_INUNDATION_SCREENING_V1",
 "version_key": "model_v1_0__docs_r1",
 "artifact_sha256": "c9bc9194accb3adbc2c05a9720b4945dd5a969bd7288eb600d5e901aa0185d24",
 "failure_unit_id": "BESS_SEPARATE_PCS",
 "subsystem": "pcs",
 "component": "pcs",
 "treatment": "primary_nonzero",
 "part": "Separate PCS",
 "pathway_id": null,
 "curve_form": "piecewise_linear",
 "x_axis_id": "depth_above_assumed_entry_m",
 "y_axis": "failure_unit_damage_ratio",
 "parameters": {
  "points": [
   [
    0.0,
    0.0
   ],
   [
    0.02,
    0.05
   ],
   [
    0.05,
    0.25
   ],
   [
    0.15,
    0.75
   ],
   [
    0.3,
    0.95
   ],
   [
    0.6,
    1.0
   ],
   [
    1.0,
    1.0
   ],
   [
    1.5,
    1.0
   ],
   [
    2.0,
    1.0
   ]
  ]
 },
 "record_extra": {},
 "axis": {
  "id": "external_inundation_depth_above_local_grade_m",
  "label": "water depth above local grade",
  "unit": "m",
  "input_field": "depth_m",
  "kind": "continuous",
  "valid_range": [
   0,
   null
  ],
  "bridge": {
   "battery_state": "int(external_depth_m > 0.30); only binary states accepted; never interpolate depth between state codes",
   "PCS_axis": "Freshwater: max(0, external_depth_m - 0.30), once only; DR1 beyond final source point. Saline: binary strict entry state.",
   "assumed_entry_m": 0.3
  }
 },
 "domain": [
  0,
  null
 ],
 "withheld_zones": [],
 "knots": [
  [
   0.3,
   0.0
  ],
  [
   0.32,
   0.05
  ],
  [
   0.35,
   0.25
  ],
  [
   0.44999999999999996,
   0.75
  ],
  [
   0.6,
   0.95
  ],
  [
   0.8999999999999999,
   1.0
  ],
  [
   1.3,
   1.0
  ],
  [
   1.8,
   1.0
  ],
  [
   2.3,
   1.0
  ]
 ],
 "series": [
  {
   "label": "PCS · fresh",
   "kind": "line",
   "points": [
    [
     0.0,
     0.0
    ],
    [
     0.014375,
     0.0
    ],
    [
     0.02875,
     0.0
    ],
    [
     0.043125,
     0.0
    ],
    [
     0.0575,
     0.0
    ],
    [
     0.071875,
     0.0
    ],
    [
     0.08625,
     0.0
    ],
    [
     0.100625,
     0.0
    ],
    [
     0.115,
     0.0
    ],
    [
     0.129375,
     0.0
    ],
    [
     0.14375,
     0.0
    ],
    [
     0.158125,
     0.0
    ],
    [
     0.1725,
     0.0
    ],
    [
     0.186875,
     0.0
    ],
    [
     0.20125,
     0.0
    ],
    [
     0.215625,
     0.0
    ],
    [
     0.23,
     0.0
    ],
    [
     0.244375,
     0.0
    ],
    [
     0.25875,
     0.0
    ],
    [
     0.273125,
     0.0
    ],
    [
     0.2875,
     0.0
    ],
    [
     0.3,
     0.0
    ],
    [
     0.301875,
     0.004687500000000039
    ],
    [
     0.31625,
     0.04062499999999997
    ],
    [
     0.32,
     0.05000000000000012
    ],
    [
     0.330625,
     0.12083333333333342
    ],
    [
     0.345,
     0.21666666666666656
    ],
    [
     0.35,
     0.24999999999999994
    ],
    [
     0.359375,
     0.29687500000000006
    ],
    [
     0.37375,
     0.3687500000000002
    ],
    [
     0.388125,
     0.44062500000000004
    ],
    [
     0.4025,
     0.5125000000000002
    ],
    [
     0.416875,
     0.5843750000000001
    ],
    [
     0.43125,
     0.6562500000000002
    ],
    [
     0.445625,
     0.728125
    ],
    [
     0.45,
     0.75
    ],
    [
     0.46,
     0.7633333333333334
    ],
    [
     0.474375,
     0.7825
    ],
    [
     0.48875,
     0.8016666666666667
    ],
    [
     0.503125,
     0.8208333333333334
    ],
    [
     0.5175,
     0.84
    ],
    [
     0.531875,
     0.8591666666666666
    ],
    [
     0.54625,
     0.8783333333333334
    ],
    [
     0.560625,
     0.8975000000000001
    ],
    [
     0.575,
     0.9166666666666666
    ],
    [
     0.589375,
     0.9358333333333333
    ],
    [
     0.6,
     0.95
    ],
    [
     0.60375,
     0.9506249999999999
    ],
    [
     0.618125,
     0.9530208333333333
    ],
    [
     0.6325,
     0.9554166666666666
    ],
    [
     0.646875,
     0.9578125
    ],
    [
     0.66125,
     0.9602083333333333
    ],
    [
     0.675625,
     0.9626041666666666
    ],
    [
     0.69,
     0.965
    ],
    [
     0.704375,
     0.9673958333333333
    ],
    [
     0.71875,
     0.9697916666666666
    ],
    [
     0.733125,
     0.9721875
    ],
    [
     0.7475,
     0.9745833333333334
    ],
    [
     0.761875,
     0.9769791666666666
    ],
    [
     0.77625,
     0.979375
    ],
    [
     0.790625,
     0.9817708333333334
    ],
    [
     0.805,
     0.9841666666666666
    ],
    [
     0.819375,
     0.9865625
    ],
    [
     0.83375,
     0.9889583333333333
    ],
    [
     0.848125,
     0.9913541666666666
    ],
    [
     0.8625,
     0.99375
    ],
    [
     0.876875,
     0.9961458333333333
    ],
    [
     0.89125,
     0.9985416666666667
    ],
    [
     0.9,
     1.0
    ],
    [
     0.905625,
     1.0
    ],
    [
     0.92,
     1.0
    ],
    [
     0.934375,
     1.0
    ],
    [
     0.94875,
     1.0
    ],
    [
     0.963125,
     1.0
    ],
    [
     0.9775,
     1.0
    ],
    [
     0.991875,
     1.0
    ],
    [
     1.00625,
     1.0
    ],
    [
     1.020625,
     1.0
    ],
    [
     1.035,
     1.0
    ],
    [
     1.049375,
     1.0
    ],
    [
     1.06375,
     1.0
    ],
    [
     1.078125,
     1.0
    ],
    [
     1.0925,
     1.0
    ],
    [
     1.106875,
     1.0
    ],
    [
     1.12125,
     1.0
    ],
    [
     1.135625,
     1.0
    ],
    [
     1.15,
     1.0
    ],
    [
     1.164375,
     1.0
    ],
    [
     1.17875,
     1.0
    ],
    [
     1.193125,
     1.0
    ],
    [
     1.2075,
     1.0
    ],
    [
     1.221875,
     1.0
    ],
    [
     1.23625,
     1.0
    ],
    [
     1.250625,
     1.0
    ],
    [
     1.265,
     1.0
    ],
    [
     1.279375,
     1.0
    ],
    [
     1.29375,
     1.0
    ],
    [
     1.3,
     1.0
    ],
    [
     1.308125,
     1.0
    ],
    [
     1.3225,
     1.0
    ],
    [
     1.336875,
     1.0
    ],
    [
     1.35125,
     1.0
    ],
    [
     1.365625,
     1.0
    ],
    [
     1.38,
     1.0
    ],
    [
     1.394375,
     1.0
    ],
    [
     1.40875,
     1.0
    ],
    [
     1.423125,
     1.0
    ],
    [
     1.4375,
     1.0
    ],
    [
     1.451875,
     1.0
    ],
    [
     1.46625,
     1.0
    ],
    [
     1.480625,
     1.0
    ],
    [
     1.495,
     1.0
    ],
    [
     1.509375,
     1.0
    ],
    [
     1.52375,
     1.0
    ],
    [
     1.538125,
     1.0
    ],
    [
     1.5525,
     1.0
    ],
    [
     1.566875,
     1.0
    ],
    [
     1.58125,
     1.0
    ],
    [
     1.595625,
     1.0
    ],
    [
     1.61,
     1.0
    ],
    [
     1.624375,
     1.0
    ],
    [
     1.63875,
     1.0
    ],
    [
     1.653125,
     1.0
    ],
    [
     1.6675,
     1.0
    ],
    [
     1.681875,
     1.0
    ],
    [
     1.69625,
     1.0
    ],
    [
     1.710625,
     1.0
    ],
    [
     1.725,
     1.0
    ],
    [
     1.739375,
     1.0
    ],
    [
     1.75375,
     1.0
    ],
    [
     1.768125,
     1.0
    ],
    [
     1.7825,
     1.0
    ],
    [
     1.796875,
     1.0
    ],
    [
     1.8,
     1.0
    ],
    [
     1.81125,
     1.0
    ],
    [
     1.825625,
     1.0
    ],
    [
     1.84,
     1.0
    ],
    [
     1.854375,
     1.0
    ],
    [
     1.86875,
     1.0
    ],
    [
     1.883125,
     1.0
    ],
    [
     1.8975,
     1.0
    ],
    [
     1.911875,
     1.0
    ],
    [
     1.92625,
     1.0
    ],
    [
     1.940625,
     1.0
    ],
    [
     1.955,
     1.0
    ],
    [
     1.969375,
     1.0
    ],
    [
     1.98375,
     1.0
    ],
    [
     1.998125,
     1.0
    ],
    [
     2.0125,
     1.0
    ],
    [
     2.026875,
     1.0
    ],
    [
     2.04125,
     1.0
    ],
    [
     2.055625,
     1.0
    ],
    [
     2.07,
     1.0
    ],
    [
     2.084375,
     1.0
    ],
    [
     2.09875,
     1.0
    ],
    [
     2.113125,
     1.0
    ],
    [
     2.1275,
     1.0
    ],
    [
     2.141875,
     1.0
    ],
    [
     2.15625,
     1.0
    ],
    [
     2.170625,
     1.0
    ],
    [
     2.185,
     1.0
    ],
    [
     2.199375,
     1.0
    ],
    [
     2.21375,
     1.0
    ],
    [
     2.228125,
     1.0
    ],
    [
     2.2425,
     1.0
    ],
    [
     2.256875,
     1.0
    ],
    [
     2.27125,
     1.0
    ],
    [
     2.285625,
     1.0
    ],
    [
     2.3,
     1.0
    ]
   ],
   "variant": "fresh",
   "beyond_last_knot_from": 2.3
  },
  {
   "label": "PCS · fresh · beyond the last knot (our judgment)",
   "kind": "line",
   "points": [
    [
     2.3,
     1.0
    ],
    [
     3.0,
     1.0
    ]
   ],
   "variant": "fresh",
   "continuation": true
  }
 ],
 "envelope": null,
 "scenario_note": null,
 "known_answers": [
  {
   "x": 0.3,
   "y": 0.0,
   "test": "case 5: pcs · freshwater · 0.3 m",
   "cost_usd": 0.0
  },
  {
   "x": 0.32,
   "y": 0.05000000000000012,
   "test": "case 6: pcs · freshwater · 0.32 m",
   "cost_usd": 26000.000000000062
  },
  {
   "x": 0.4,
   "y": 0.5000000000000002,
   "test": "case 7: pcs · freshwater · 0.4 m",
   "cost_usd": 260000.00000000012
  },
  {
   "x": 0.45,
   "y": 0.75,
   "test": "case 8: pcs · freshwater · 0.45 m",
   "cost_usd": 390000.0
  },
  {
   "x": 0.9,
   "y": 1.0,
   "test": "case 9: pcs · freshwater · 0.9 m",
   "cost_usd": 520000.0
  },
  {
   "x": 2.3,
   "y": 1.0,
   "test": "case 10: pcs · freshwater · 2.3 m",
   "cost_usd": 520000.0
  },
  {
   "x": 3.0,
   "y": 1.0,
   "test": "case 17: pcs · freshwater · 3.0 m",
   "cost_usd": 520000.0
  },
  {
   "x": 10.0,
   "y": 1.0,
   "test": "case 18: pcs · freshwater · 10.0 m",
   "cost_usd": 520000.0
  }
 ],
 "source_points": [],
 "drawn": true,
 "no_evaluator_sentence": null,
 "evaluator": {
  "module": "scripts/reference_helpers/damage_curve_eval.py",
  "function": "evaluate_curve_record",
  "note": "x = max(0, depth − 0.3) per the evaluation contract, then the nine source knots; DR 1 continued beyond the last knot (T4)"
 },
 "tiers": {
  "shape": "T3",
  "shape_basis": "Flood Solar inverter knots (T3); the entry offset, deep plateau and saline step are T4",
  "cost": "T3",
  "cost_basis": "Same-unit value $520,000 from market cost shares (T3)"
 },
 "row_notes": [
  {
   "type": "reused_from",
   "text": "flood_solar v1.0 docs r4 (FS_INV inverter curve)",
   "raw": "flood_solar v1.0 docs r4 (FS_INV inverter curve)"
  }
 ],
 "selected_by": [
  {
   "by": "water condition",
   "when": [
    "freshwater screening"
   ]
  }
 ],
 "variants": "water: fresh (inverter curve on depth above 0.30 m entry) / saline (full replacement above 0.30 m)",
 "notes": [
  "Knots are the Flood × Solar inverter curve read on depth above the 0.3 m entry; shown here on depth above grade."
 ],
 "caption": {
  "what_it_says": "Separate PCS: no loss until water depth above local grade reaches about 0.32 m; damage then rises, passing half of full loss near 0.4 m, and reaches full replacement by 0.85 m. Beyond 2.3 m the line is continued at a damage ratio of 1 — our judgment, no data that far.",
  "how_sure": {
   "shape": {
    "tier": "T3",
    "word": "borrowed",
    "basis": "Flood Solar inverter knots (borrowed); the entry offset, deep plateau and saline step are judgment-based"
   },
   "cost": {
    "tier": "T3",
    "word": "borrowed",
    "basis": "Same-unit value $520,000 from market cost shares (borrowed)"
   },
   "parameters": "5 parameters: 2 borrowed and 3 our judgment",
   "weakest": "T4",
   "word": "borrowed"
  },
  "seen_in_field": {
   "sentence": "Not searched — nobody has looked for field reports yet.",
   "state": "not_searched",
   "href": "/occurrence/bess/flood",
   "words": "nobody has looked yet"
  },
  "main_references": [
   {
    "text": "Hazard BESS reference r1: profile, layout and 2024 budget",
    "ids": [
     "BF-S01"
    ],
    "title": "Hazard BESS reference r1",
    "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
    "link_kind": "hazard_file",
    "locator": "01_reference_profile_and_value.md; reference_budget.csv; layout.csv",
    "no_link_sentence": null,
    "source_id": "BF-S01"
   },
   {
    "text": "NEMA GD 1-2016, Evaluating Water-Damaged Electrical Equipment",
    "ids": [
     "BF-S02"
    ],
    "title": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
    "link": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
    "link_kind": "url",
    "locator": "Printed pp1-4 equipment table; pp5-8 sections 4.2.1 4.4 4.6 4.11 4.12; p4 table visually reviewed",
    "no_link_sentence": null,
    "source_id": "BF-S02"
   },
   {
    "text": "Flood Solar model v1.0 docs r4 canonical artifact",
    "ids": [
     "BF-S06"
    ],
    "title": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
    "link": "https://github.com/aamani-ai/Damage_Modeling/blob/646836a8342c1c8a0e4429bb8ccd058c696e4bf7/docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
    "link_kind": "repo_file",
    "locator": "flood_solar__model_v1_0__docs_r4__curve_artifact.json; flood_solar_curve_derivation_dossier_v1_0.md",
    "no_link_sentence": null,
    "source_id": "BF-S06"
   },
   {
    "text": "SMA MV Power Station with Sunny Central Storage system manual",
    "ids": [
     "BF-S12"
    ],
    "title": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
    "link": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
    "link_kind": "url",
    "locator": "p22 environmental disturbance; p267 electronics/air/connection ratings; pp274-275 section17.5 and Fig99 visually checked",
    "no_link_sentence": null,
    "source_id": "BF-S12"
   },
   {
    "text": "NREL PVSCM 2024 Q1 cost model, ESS rows",
    "ids": [
     "BF-S13"
    ],
    "title": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
    "link": "https://data.nlr.gov/submissions/307",
    "link_kind": "url",
    "locator": "UPV 2024Q1.txt lines1-7 50-66 153 172-173; ESS rows and tariff factor; workbook ESS columns D-H inspected read-only",
    "no_link_sentence": null,
    "source_id": "BF-S13"
   },
   {
    "text": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
    "ids": [
     "BF-S03"
    ],
    "title": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
    "link": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
    "link_kind": "url",
    "locator": "Printed p2 scope; p17 firefighting; p18 shutdown/flood; p20 damaged product; p22 repair; p24 revision",
    "no_link_sentence": null,
    "source_id": "BF-S03"
   }
  ],
  "references_from": "the entry's key sources, then the parameters' own"
 },
 "title": "Flood × Battery storage",
 "asset": {
  "slug": "bess",
  "label": "Battery storage"
 },
 "hazard": {
  "slug": "flood",
  "label": "Flood"
 },
 "status": "live",
 "rail": {
  "exists": {
   "status": "live",
   "mark": "■",
   "label": "LIVE",
   "qualifier": "screening"
  },
  "evidence": {
   "shape": "T3–4",
   "cost": "T3–4",
   "occurrence": {
    "mark": "?",
    "label": "not searched"
   }
  },
  "review": {
   "entry_read_on": "2026-10-19",
   "entry_read_by": "Agent-drafted, from the cell's own tier table, capability and decision log",
   "entry_read_kind": "agent",
   "release_review": null,
   "release_review_code": null,
   "review": null,
   "tone": "neutral",
   "label": "entry agent-read 2026-10-19 · release —"
  }
 },
 "parameters_rows": [
  {
   "id": "entry_and_active_replacement",
   "name": "entry_and_active_replacement",
   "value": ".30m; binary strict greater-than",
   "tier": "T4",
   "source_ids": [
    "BF-S01",
    "BF-S02",
    "BF-S09",
    "BF-S15"
   ],
   "claim_ids": [
    "BF-C20"
   ],
   "curve_id": null,
   "pathway_id": null,
   "role": null,
   "status": null,
   "reasoning": "BF-Q01 owner-approved conservative local-test policy, not a physical fragility",
   "update_trigger": null
  },
  {
   "id": "PCS_source_knots",
   "name": "PCS_source_knots",
   "value": null,
   "tier": "T3",
   "source_ids": [
    "BF-S06",
    "BF-S12"
   ],
   "claim_ids": [
    "BF-C14"
   ],
   "curve_id": null,
   "pathway_id": null,
   "role": null,
   "status": null,
   "reasoning": "Exact source engineering proxy; target entry remains T4",
   "update_trigger": null
  },
  {
   "id": "same_unit_value",
   "name": "same_unit_value",
   "value": null,
   "tier": "T3",
   "source_ids": [
    "BF-S01",
    "BF-S13",
    "BF-S14"
   ],
   "claim_ids": [
    "BF-C18"
   ],
   "curve_id": null,
   "pathway_id": null,
   "role": null,
   "status": null,
   "reasoning": "Dimensionless market-case allocation preserves reference total",
   "update_trigger": null
  },
  {
   "id": "deep_freshwater_saturation",
   "name": "deep_freshwater_saturation",
   "value": null,
   "tier": "T4",
   "source_ids": [
    "BF-S01",
    "BF-S06"
   ],
   "claim_ids": [
    "BF-C26",
    "BF-C27"
   ],
   "curve_id": null,
   "pathway_id": null,
   "role": null,
   "status": null,
   "reasoning": "Continue existing maximum equipment replacement; no empirical deep-water calibration or cleanup scope",
   "update_trigger": null
  },
  {
   "id": "saline_contact_replacement",
   "name": "saline_contact_replacement",
   "value": ".30m strict greater-than; DR1 for covered battery and PCS hardware",
   "tier": "T4",
   "source_ids": [
    "BF-S02",
    "BF-S03",
    "BF-S10",
    "BF-S16"
   ],
   "claim_ids": [
    "BF-C30"
   ],
   "curve_id": null,
   "pathway_id": null,
   "role": null,
   "status": null,
   "reasoning": "BF-Q02 owner-approved conservative local-test policy; not a measured mean or salinity multiplier",
   "update_trigger": null
  }
 ],
 "sources_for_curve": [
  "BF-S01",
  "BF-S02",
  "BF-S03",
  "BF-S06",
  "BF-S09",
  "BF-S10",
  "BF-S12",
  "BF-S13",
  "BF-S14",
  "BF-S15",
  "BF-S16"
 ],
 "sources_resolved": [
  {
   "id": "BF-S01",
   "aliases": [],
   "citation": "Hazard BESS reference r1; commit 23e1aac4d",
   "url": "Hazard_modeling/docs/plans/_cross_cutting/bess_conus/",
   "locator": "01_reference_profile_and_value.md; reference_budget.csv; layout.csv",
   "role": "exposure_or_value",
   "tier": "T3",
   "permitted": "Selected canonical design and same-scope 2024-dollar value",
   "prohibited": "Observed OEM design; ingress threshold; current appraisal",
   "decision": "adopt reference only",
   "accessed_on": null,
   "provenance": "register",
   "hazard": {
    "path": "docs/plans/_cross_cutting/bess_conus",
    "state": "on_main",
    "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
    "words": null
   },
   "doi": null,
   "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
   "link_kind": "hazard_file",
   "title": "Hazard BESS reference r1",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S02",
   "aliases": [],
   "citation": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
   "url": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
   "locator": "Printed pp1-4 equipment table; pp5-8 sections 4.2.1 4.4 4.6 4.11 4.12; p4 table visually reviewed",
   "role": "boundary_or_cap; mechanism_only",
   "tier": "T2",
   "permitted": "Water-damaged equipment consequence distinctions; manufacturer evaluation; water chemistry matters",
   "prohibited": "External depth predicts internal ingress; all enclosure contents replaced; empirical DR ordinates",
   "decision": "adopt conditional guidance; no numeric curve",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
   "link_kind": "url",
   "title": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S03",
   "aliases": [],
   "citation": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
   "url": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
   "locator": "Printed p2 scope; p17 firefighting; p18 shutdown/flood; p20 damaged product; p22 repair; p24 revision",
   "role": "mechanism_only",
   "tier": "T3",
   "permitted": "Utility product safety and damaged-product handling context",
   "prohibited": "Generic LFP depth-cost relation; quantitative containment or flood efficacy; annual fire probability",
   "decision": "adopt mechanism context only",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
   "link_kind": "url",
   "title": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S06",
   "aliases": [],
   "citation": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
   "url": "damage_modeling/docs/cells/flood_solar/current/",
   "locator": "flood_solar__model_v1_0__docs_r4__curve_artifact.json; flood_solar_curve_derivation_dossier_v1_0.md",
   "role": "curve_form; boundary_or_cap",
   "tier": "T3",
   "permitted": "Pinned candidate electrical curves and exact native-axis response",
   "prohibited": "Automatic BESS compatibility; empirical provenance for analyst ordinates",
   "decision": "source reproduction complete; target qualification pending",
   "accessed_on": null,
   "provenance": "register",
   "repo_path": "docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
   "doi": null,
   "link": "https://github.com/aamani-ai/Damage_Modeling/blob/646836a8342c1c8a0e4429bb8ccd058c696e4bf7/docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
   "link_kind": "repo_file",
   "title": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S09",
   "aliases": [],
   "citation": "Sungrow PowerTitan-ST2752UX System Manual; ST2752UX-SEN-Ver21-202204",
   "url": "https://info-support.sungrowpower.com/application/pdf/2022/11/10/E049-ST2752UX-SEN-Ver21-202204-IEC.pdf",
   "locator": "Printed pp8-13 internal anatomy and module data; pp25-26 foundation/drainage; p35 Fig5-1; p42 DC connections. PDF pages are printed+10.",
   "role": "selector_archetype; mechanism_only",
   "tier": "T3",
   "permitted": "LFP modular internal anatomy and separate PCS architecture; distinct vulnerable assemblies",
   "prohibited": "Exact r1 OEM match; universal entry elevation; numeric IP protection or replacement fraction",
   "decision": "adopt anatomy; no numerical Flood response",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://info-support.sungrowpower.com/application/pdf/2022/11/10/E049-ST2752UX-SEN-Ver21-202204-IEC.pdf",
   "link_kind": "url",
   "title": "Sungrow PowerTitan-ST2752UX System Manual; ST2752UX-SEN-Ver21-202204",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S10",
   "aliases": [],
   "citation": "Rask et al.; NHTSA/Argonne DOT HS 813 136; Li-Ion Battery Pack Immersion Exploratory Investigation; August2021",
   "url": "https://rosap.ntl.bts.gov/view/dot/57013/dot_57013_DS1.pdf",
   "locator": "Printed pp15-17 procedure and Table1; pp19-24 findings; p27 conclusions. PDF page=printed+4. Table1 and p20 visually checked.",
   "role": "adjacent_empirical; mechanism_only",
   "tier": "T3",
   "permitted": "Automotive-pack immersion can degrade components without in-water fire; post-immersion behavior matters",
   "prohibited": "2/7 calibrated fire probability; LFP utility-depth repair curve; postmortem corrosion attributed solely to short initial soak",
   "decision": "adopt mechanisms and test-design lessons only",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://rosap.ntl.bts.gov/view/dot/57013/dot_57013_DS1.pdf",
   "link_kind": "url",
   "title": "Rask et al.; NHTSA/Argonne DOT HS 813 136; Li-Ion Battery Pack Immersion Exploratory Investigation; August2021",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S12",
   "aliases": [],
   "citation": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
   "url": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
   "locator": "p22 environmental disturbance; p267 electronics/air/connection ratings; pp274-275 section17.5 and Fig99 visually checked",
   "role": "selector_archetype; mechanism_only",
   "tier": "T3",
   "permitted": "Storage-inverter components and multiple protection zones; post-flood evaluation required",
   "prohibited": "All compartments share one rating; exact reference PCS; full-unit replacement mandated; measured FS_INV ordinates",
   "decision": "supports qualified-proxy research; no automatic runtime admission",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
   "link_kind": "url",
   "title": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S13",
   "aliases": [],
   "citation": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
   "url": "https://data.nlr.gov/submissions/307",
   "locator": "UPV 2024Q1.txt lines1-7 50-66 153 172-173; ESS rows and tariff factor; workbook ESS columns D-H inspected read-only",
   "role": "exposure_or_value",
   "tier": "T3",
   "permitted": "Historical direct-input cost shares; normalize compatible rows as a labeled related-benchmark allocation",
   "prohibited": "Current tariffs; full replacement quotes; literal Battery Packs means all electrochemical pack parts; native rates multiplied by usable AC kWh",
   "decision": "adopt dimensionless research allocation; no macro execution",
   "accessed_on": null,
   "provenance": "register",
   "doi": "10.7799/3007269",
   "link": "https://data.nlr.gov/submissions/307",
   "link_kind": "url",
   "title": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S14",
   "aliases": [],
   "citation": "Cole et al.; NREL/TP-6A40-93281 Cost Projections for Utility-Scale Battery Storage: 2025 Update",
   "url": "https://www.osti.gov/servlets/purl/2583471",
   "locator": "Printed p4 PVSCM method; p18 Table3 visually reviewed (PDFp26); p19 mixed BOS",
   "role": "exposure_or_value",
   "tier": "T3",
   "permitted": "Interpret category membership and link to source model already used for r1 valuation",
   "prohibited": "Cost shares establish damage shares or repairable module geometry",
   "decision": "adopt category crosswalk; preserve fixed r1 budget",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://www.osti.gov/servlets/purl/2583471",
   "link_kind": "url",
   "title": "Cole et al.; NREL/TP-6A40-93281 Cost Projections for Utility-Scale Battery Storage: 2025 Update",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S15",
   "aliases": [],
   "citation": "Sungrow High Voltage LFP Battery SBS050 User Manual; SBS050-UEN-Ver13-202504",
   "url": "https://uk.sungrowpower.com/upload/file/20250603/EN_UM_SBS050_User_Manual.pdf",
   "locator": "Printed p6 sections1.3.3-1.3.4 (PDFp14) visually reviewed; scope pII",
   "role": "mechanism_only",
   "tier": "T3",
   "permitted": "Flooded-battery non-reuse guidance in adjacent LFP product; damaged battery distinct from whole surrounding system",
   "prohibited": "Utility-enclosure entry height or affected fraction; whole cooling/container replacement; numerical utility DR",
   "decision": "adopt conditional consequence only; no residential-to-utility curve transfer",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://uk.sungrowpower.com/upload/file/20250603/EN_UM_SBS050_User_Manual.pdf",
   "link_kind": "url",
   "title": "Sungrow High Voltage LFP Battery SBS050 User Manual; SBS050-UEN-Ver13-202504",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S16",
   "aliases": [],
   "citation": "Schneider Electric bulletin 0110DB0401R07/11 August2011; linked by FAQ FA123082 last modified2026-02-04",
   "url": "https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000EDoYrQAL",
   "locator": "pp1-2 replacement and reconditioning lists; p3 non-submerged equipment",
   "role": "mechanism_only; boundary_or_cap",
   "tier": "T3",
   "permitted": "Equipment-specific replacement versus potential reconditioning; interior assemblies distinct from enclosures",
   "prohibited": "Numeric BESS depth-loss curve; entire PCS mandatory replacement; latest bulletin date equals FAQ date",
   "decision": "adopt repair-scope distinctions only",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000EDoYrQAL",
   "link_kind": "url",
   "title": "Schneider Electric bulletin 0110DB0401R07/11 August2011; linked by FAQ FA123082 last modified2026-02-04",
   "no_link_sentence": null,
   "link_note": null
  }
 ],
 "plain_tiers": {
  "shape": "borrowed",
  "cost": "borrowed"
 },
 "occurrence": {
  "bucket": "pcs",
  "label": "PCS",
  "state": "not_searched",
  "mark": "?",
  "sentence": "Not searched — nobody has looked for field reports yet.",
  "reports": [],
  "twin_lead": {
   "level": "M",
   "nodes": [
    {
     "node": "bp_pcs",
     "name": "Bidirectional PCS",
     "level": 2,
     "why": "Skid height"
    }
   ]
  }
 },
 "review": {
  "entry_read_on": "2026-10-19",
  "entry_read_by": "Agent-drafted, from the cell's own tier table, capability and decision log",
  "entry_read_kind": "agent",
  "release_review": null,
  "release_review_code": null,
  "review": null,
  "tone": "neutral",
  "label": "entry agent-read 2026-10-19 · release —"
 },
 "summary": "Separate PCS: a line through fixed points (piecewise linear), read against water depth above local grade; damage at each hazard level is borrowed, the dollar value it is applied to borrowed. Not searched — nobody has looked for field reports yet.",
 "rail_plain": {
  "exists": {
   "words": "Live · a screening model",
   "code": "LIVE · screening"
  },
  "evidence": {
   "words": "Evidence: borrowed",
   "code": "Damage at each hazard level: borrowed · the dollar value it is applied to: borrowed",
   "tiers": [
    "T3"
   ],
   "codes": "shape T3 · cost T3"
  },
  "occurrence": {
   "words": "Field reports: nobody has looked yet",
   "code": "Field reports: nobody has looked yet"
  },
  "review": {
   "words": "Not yet reviewed by a person",
   "code": "entry agent-read 2026-10-19 · release —"
  }
 },
 "versions": [
  {
   "pin": "flood_bess@model_v1_0__docs_r1",
   "model": "model v1.0",
   "docs": "docs r1",
   "published_on": "2026-10-18",
   "change_class": "NEW_CELL_MODEL_RELEASE",
   "summary": "First canonical partial-property Flood BESS response; annual permission requires existing frequency/coupling/cap/coverage proof. Prior proposals unchanged.",
   "artifact_path": "docs/cells/flood_bess/current/curve_artifact.json",
   "source": "CHANGELOG.json"
  }
 ],
 "data_path": "curves/flood_bess/BESS_PCS_INUNDATION_PROXY@model_v1_0__docs_r1.json",
 "construction_sources": [
  {
   "id": "BF-S01",
   "aliases": [],
   "citation": "Hazard BESS reference r1; commit 23e1aac4d",
   "url": "Hazard_modeling/docs/plans/_cross_cutting/bess_conus/",
   "locator": "01_reference_profile_and_value.md; reference_budget.csv; layout.csv",
   "role": "exposure_or_value",
   "tier": "T3",
   "permitted": "Selected canonical design and same-scope 2024-dollar value",
   "prohibited": "Observed OEM design; ingress threshold; current appraisal",
   "decision": "adopt reference only",
   "accessed_on": null,
   "provenance": "register",
   "hazard": {
    "path": "docs/plans/_cross_cutting/bess_conus",
    "state": "on_main",
    "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
    "words": null
   },
   "doi": null,
   "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
   "link_kind": "hazard_file",
   "title": "Hazard BESS reference r1",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S02",
   "aliases": [],
   "citation": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
   "url": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
   "locator": "Printed pp1-4 equipment table; pp5-8 sections 4.2.1 4.4 4.6 4.11 4.12; p4 table visually reviewed",
   "role": "boundary_or_cap; mechanism_only",
   "tier": "T2",
   "permitted": "Water-damaged equipment consequence distinctions; manufacturer evaluation; water chemistry matters",
   "prohibited": "External depth predicts internal ingress; all enclosure contents replaced; empirical DR ordinates",
   "decision": "adopt conditional guidance; no numeric curve",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
   "link_kind": "url",
   "title": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S03",
   "aliases": [],
   "citation": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
   "url": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
   "locator": "Printed p2 scope; p17 firefighting; p18 shutdown/flood; p20 damaged product; p22 repair; p24 revision",
   "role": "mechanism_only",
   "tier": "T3",
   "permitted": "Utility product safety and damaged-product handling context",
   "prohibited": "Generic LFP depth-cost relation; quantitative containment or flood efficacy; annual fire probability",
   "decision": "adopt mechanism context only",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
   "link_kind": "url",
   "title": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S06",
   "aliases": [],
   "citation": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
   "url": "damage_modeling/docs/cells/flood_solar/current/",
   "locator": "flood_solar__model_v1_0__docs_r4__curve_artifact.json; flood_solar_curve_derivation_dossier_v1_0.md",
   "role": "curve_form; boundary_or_cap",
   "tier": "T3",
   "permitted": "Pinned candidate electrical curves and exact native-axis response",
   "prohibited": "Automatic BESS compatibility; empirical provenance for analyst ordinates",
   "decision": "source reproduction complete; target qualification pending",
   "accessed_on": null,
   "provenance": "register",
   "repo_path": "docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
   "doi": null,
   "link": "https://github.com/aamani-ai/Damage_Modeling/blob/646836a8342c1c8a0e4429bb8ccd058c696e4bf7/docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
   "link_kind": "repo_file",
   "title": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S09",
   "aliases": [],
   "citation": "Sungrow PowerTitan-ST2752UX System Manual; ST2752UX-SEN-Ver21-202204",
   "url": "https://info-support.sungrowpower.com/application/pdf/2022/11/10/E049-ST2752UX-SEN-Ver21-202204-IEC.pdf",
   "locator": "Printed pp8-13 internal anatomy and module data; pp25-26 foundation/drainage; p35 Fig5-1; p42 DC connections. PDF pages are printed+10.",
   "role": "selector_archetype; mechanism_only",
   "tier": "T3",
   "permitted": "LFP modular internal anatomy and separate PCS architecture; distinct vulnerable assemblies",
   "prohibited": "Exact r1 OEM match; universal entry elevation; numeric IP protection or replacement fraction",
   "decision": "adopt anatomy; no numerical Flood response",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://info-support.sungrowpower.com/application/pdf/2022/11/10/E049-ST2752UX-SEN-Ver21-202204-IEC.pdf",
   "link_kind": "url",
   "title": "Sungrow PowerTitan-ST2752UX System Manual; ST2752UX-SEN-Ver21-202204",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S10",
   "aliases": [],
   "citation": "Rask et al.; NHTSA/Argonne DOT HS 813 136; Li-Ion Battery Pack Immersion Exploratory Investigation; August2021",
   "url": "https://rosap.ntl.bts.gov/view/dot/57013/dot_57013_DS1.pdf",
   "locator": "Printed pp15-17 procedure and Table1; pp19-24 findings; p27 conclusions. PDF page=printed+4. Table1 and p20 visually checked.",
   "role": "adjacent_empirical; mechanism_only",
   "tier": "T3",
   "permitted": "Automotive-pack immersion can degrade components without in-water fire; post-immersion behavior matters",
   "prohibited": "2/7 calibrated fire probability; LFP utility-depth repair curve; postmortem corrosion attributed solely to short initial soak",
   "decision": "adopt mechanisms and test-design lessons only",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://rosap.ntl.bts.gov/view/dot/57013/dot_57013_DS1.pdf",
   "link_kind": "url",
   "title": "Rask et al.; NHTSA/Argonne DOT HS 813 136; Li-Ion Battery Pack Immersion Exploratory Investigation; August2021",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S12",
   "aliases": [],
   "citation": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
   "url": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
   "locator": "p22 environmental disturbance; p267 electronics/air/connection ratings; pp274-275 section17.5 and Fig99 visually checked",
   "role": "selector_archetype; mechanism_only",
   "tier": "T3",
   "permitted": "Storage-inverter components and multiple protection zones; post-flood evaluation required",
   "prohibited": "All compartments share one rating; exact reference PCS; full-unit replacement mandated; measured FS_INV ordinates",
   "decision": "supports qualified-proxy research; no automatic runtime admission",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
   "link_kind": "url",
   "title": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S13",
   "aliases": [],
   "citation": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
   "url": "https://data.nlr.gov/submissions/307",
   "locator": "UPV 2024Q1.txt lines1-7 50-66 153 172-173; ESS rows and tariff factor; workbook ESS columns D-H inspected read-only",
   "role": "exposure_or_value",
   "tier": "T3",
   "permitted": "Historical direct-input cost shares; normalize compatible rows as a labeled related-benchmark allocation",
   "prohibited": "Current tariffs; full replacement quotes; literal Battery Packs means all electrochemical pack parts; native rates multiplied by usable AC kWh",
   "decision": "adopt dimensionless research allocation; no macro execution",
   "accessed_on": null,
   "provenance": "register",
   "doi": "10.7799/3007269",
   "link": "https://data.nlr.gov/submissions/307",
   "link_kind": "url",
   "title": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S14",
   "aliases": [],
   "citation": "Cole et al.; NREL/TP-6A40-93281 Cost Projections for Utility-Scale Battery Storage: 2025 Update",
   "url": "https://www.osti.gov/servlets/purl/2583471",
   "locator": "Printed p4 PVSCM method; p18 Table3 visually reviewed (PDFp26); p19 mixed BOS",
   "role": "exposure_or_value",
   "tier": "T3",
   "permitted": "Interpret category membership and link to source model already used for r1 valuation",
   "prohibited": "Cost shares establish damage shares or repairable module geometry",
   "decision": "adopt category crosswalk; preserve fixed r1 budget",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://www.osti.gov/servlets/purl/2583471",
   "link_kind": "url",
   "title": "Cole et al.; NREL/TP-6A40-93281 Cost Projections for Utility-Scale Battery Storage: 2025 Update",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S15",
   "aliases": [],
   "citation": "Sungrow High Voltage LFP Battery SBS050 User Manual; SBS050-UEN-Ver13-202504",
   "url": "https://uk.sungrowpower.com/upload/file/20250603/EN_UM_SBS050_User_Manual.pdf",
   "locator": "Printed p6 sections1.3.3-1.3.4 (PDFp14) visually reviewed; scope pII",
   "role": "mechanism_only",
   "tier": "T3",
   "permitted": "Flooded-battery non-reuse guidance in adjacent LFP product; damaged battery distinct from whole surrounding system",
   "prohibited": "Utility-enclosure entry height or affected fraction; whole cooling/container replacement; numerical utility DR",
   "decision": "adopt conditional consequence only; no residential-to-utility curve transfer",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://uk.sungrowpower.com/upload/file/20250603/EN_UM_SBS050_User_Manual.pdf",
   "link_kind": "url",
   "title": "Sungrow High Voltage LFP Battery SBS050 User Manual; SBS050-UEN-Ver13-202504",
   "no_link_sentence": null,
   "link_note": null
  },
  {
   "id": "BF-S16",
   "aliases": [],
   "citation": "Schneider Electric bulletin 0110DB0401R07/11 August2011; linked by FAQ FA123082 last modified2026-02-04",
   "url": "https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000EDoYrQAL",
   "locator": "pp1-2 replacement and reconditioning lists; p3 non-submerged equipment",
   "role": "mechanism_only; boundary_or_cap",
   "tier": "T3",
   "permitted": "Equipment-specific replacement versus potential reconditioning; interior assemblies distinct from enclosures",
   "prohibited": "Numeric BESS depth-loss curve; entire PCS mandatory replacement; latest bulletin date equals FAQ date",
   "decision": "adopt repair-scope distinctions only",
   "accessed_on": null,
   "provenance": "register",
   "doi": null,
   "link": "https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000EDoYrQAL",
   "link_kind": "url",
   "title": "Schneider Electric bulletin 0110DB0401R07/11 August2011; linked by FAQ FA123082 last modified2026-02-04",
   "no_link_sentence": null,
   "link_note": null
  }
 ],
 "construction": {
  "curve_type": "piecewise linear",
  "curve_form": "piecewise_linear",
  "formula": "D(x) is read off a straight line between neighbouring points (x_i, D_i); flat beyond the last point",
  "formula_source": "scripts/reference_helpers/damage_curve_eval.py",
  "variables": [
   {
    "symbol": "D(x)",
    "meaning": "damage ratio at intensity x",
    "parameter": null
   },
   {
    "symbol": "(x_i, D_i)",
    "meaning": "the listed points: intensity and damage ratio",
    "parameter": "points"
   },
   {
    "symbol": "O",
    "meaning": "onset: the last intensity with zero damage before damage starts (read from the points)",
    "parameter": null
   },
   {
    "symbol": "F",
    "meaning": "full: the first intensity at which damage reaches its highest value (read from the points)",
    "parameter": null
   },
   {
    "symbol": "D_max",
    "meaning": "the highest damage ratio among the points",
    "parameter": null
   }
  ],
  "marks": {
   "O": 0.0,
   "F": 0.6,
   "D_max": 1.0,
   "O_note": null
  },
  "unkeyed_parameters": [],
  "curve_tiers": {
   "shape": {
    "tier": "T3",
    "word": "borrowed"
   },
   "cost": {
    "tier": "T3",
    "word": "borrowed"
   }
  },
  "axis": {
   "id": "external_inundation_depth_above_local_grade_m",
   "label": "water depth above local grade",
   "unit": "m",
   "input_field": "depth_m",
   "kind": "continuous",
   "valid_range": [
    0,
    null
   ],
   "bridge": {
    "battery_state": "int(external_depth_m > 0.30); only binary states accepted; never interpolate depth between state codes",
    "PCS_axis": "Freshwater: max(0, external_depth_m - 0.30), once only; DR1 beyond final source point. Saline: binary strict entry state.",
    "assumed_entry_m": 0.3
   }
  },
  "parameters": [
   {
    "name": "points",
    "definition": "the listed points: intensity and damage ratio",
    "value": [
     [
      0.0,
      0.0
     ],
     [
      0.02,
      0.05
     ],
     [
      0.05,
      0.25
     ],
     [
      0.15,
      0.75
     ],
     [
      0.3,
      0.95
     ],
     [
      0.6,
      1.0
     ],
     [
      1.0,
      1.0
     ],
     [
      1.5,
      1.0
     ],
     [
      2.0,
      1.0
     ]
    ],
    "value_path": "docs/cells/flood_bess/current/curve_artifact.json::curve_id=BESS_PCS_INUNDATION_PROXY::parameters.points",
    "tier": null,
    "tier_word": null,
    "reasoning": [],
    "source_ids": [
     "BF-S01",
     "BF-S02",
     "BF-S03",
     "BF-S06",
     "BF-S09",
     "BF-S10",
     "BF-S12",
     "BF-S13",
     "BF-S14",
     "BF-S15",
     "BF-S16"
    ],
    "sources": [
     {
      "id": "BF-S01",
      "aliases": [],
      "citation": "Hazard BESS reference r1; commit 23e1aac4d",
      "url": "Hazard_modeling/docs/plans/_cross_cutting/bess_conus/",
      "locator": "01_reference_profile_and_value.md; reference_budget.csv; layout.csv",
      "role": "exposure_or_value",
      "tier": "T3",
      "permitted": "Selected canonical design and same-scope 2024-dollar value",
      "prohibited": "Observed OEM design; ingress threshold; current appraisal",
      "decision": "adopt reference only",
      "accessed_on": null,
      "provenance": "register",
      "hazard": {
       "path": "docs/plans/_cross_cutting/bess_conus",
       "state": "on_main",
       "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
       "words": null
      },
      "doi": null,
      "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
      "link_kind": "hazard_file",
      "title": "Hazard BESS reference r1",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S02",
      "aliases": [],
      "citation": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
      "url": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
      "locator": "Printed pp1-4 equipment table; pp5-8 sections 4.2.1 4.4 4.6 4.11 4.12; p4 table visually reviewed",
      "role": "boundary_or_cap; mechanism_only",
      "tier": "T2",
      "permitted": "Water-damaged equipment consequence distinctions; manufacturer evaluation; water chemistry matters",
      "prohibited": "External depth predicts internal ingress; all enclosure contents replaced; empirical DR ordinates",
      "decision": "adopt conditional guidance; no numeric curve",
      "accessed_on": null,
      "provenance": "register",
      "doi": null,
      "link": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
      "link_kind": "url",
      "title": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S03",
      "aliases": [],
      "citation": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
      "url": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
      "locator": "Printed p2 scope; p17 firefighting; p18 shutdown/flood; p20 damaged product; p22 repair; p24 revision",
      "role": "mechanism_only",
      "tier": "T3",
      "permitted": "Utility product safety and damaged-product handling context",
      "prohibited": "Generic LFP depth-cost relation; quantitative containment or flood efficacy; annual fire probability",
      "decision": "adopt mechanism context only",
      "accessed_on": null,
      "provenance": "register",
      "doi": null,
      "link": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
      "link_kind": "url",
      "title": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S06",
      "aliases": [],
      "citation": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
      "url": "damage_modeling/docs/cells/flood_solar/current/",
      "locator": "flood_solar__model_v1_0__docs_r4__curve_artifact.json; flood_solar_curve_derivation_dossier_v1_0.md",
      "role": "curve_form; boundary_or_cap",
      "tier": "T3",
      "permitted": "Pinned candidate electrical curves and exact native-axis response",
      "prohibited": "Automatic BESS compatibility; empirical provenance for analyst ordinates",
      "decision": "source reproduction complete; target qualification pending",
      "accessed_on": null,
      "provenance": "register",
      "repo_path": "docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
      "doi": null,
      "link": "https://github.com/aamani-ai/Damage_Modeling/blob/646836a8342c1c8a0e4429bb8ccd058c696e4bf7/docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
      "link_kind": "repo_file",
      "title": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S09",
      "aliases": [],
      "citation": "Sungrow PowerTitan-ST2752UX System Manual; ST2752UX-SEN-Ver21-202204",
      "url": "https://info-support.sungrowpower.com/application/pdf/2022/11/10/E049-ST2752UX-SEN-Ver21-202204-IEC.pdf",
      "locator": "Printed pp8-13 internal anatomy and module data; pp25-26 foundation/drainage; p35 Fig5-1; p42 DC connections. PDF pages are printed+10.",
      "role": "selector_archetype; mechanism_only",
      "tier": "T3",
      "permitted": "LFP modular internal anatomy and separate PCS architecture; distinct vulnerable assemblies",
      "prohibited": "Exact r1 OEM match; universal entry elevation; numeric IP protection or replacement fraction",
      "decision": "adopt anatomy; no numerical Flood response",
      "accessed_on": null,
      "provenance": "register",
      "doi": null,
      "link": "https://info-support.sungrowpower.com/application/pdf/2022/11/10/E049-ST2752UX-SEN-Ver21-202204-IEC.pdf",
      "link_kind": "url",
      "title": "Sungrow PowerTitan-ST2752UX System Manual; ST2752UX-SEN-Ver21-202204",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S10",
      "aliases": [],
      "citation": "Rask et al.; NHTSA/Argonne DOT HS 813 136; Li-Ion Battery Pack Immersion Exploratory Investigation; August2021",
      "url": "https://rosap.ntl.bts.gov/view/dot/57013/dot_57013_DS1.pdf",
      "locator": "Printed pp15-17 procedure and Table1; pp19-24 findings; p27 conclusions. PDF page=printed+4. Table1 and p20 visually checked.",
      "role": "adjacent_empirical; mechanism_only",
      "tier": "T3",
      "permitted": "Automotive-pack immersion can degrade components without in-water fire; post-immersion behavior matters",
      "prohibited": "2/7 calibrated fire probability; LFP utility-depth repair curve; postmortem corrosion attributed solely to short initial soak",
      "decision": "adopt mechanisms and test-design lessons only",
      "accessed_on": null,
      "provenance": "register",
      "doi": null,
      "link": "https://rosap.ntl.bts.gov/view/dot/57013/dot_57013_DS1.pdf",
      "link_kind": "url",
      "title": "Rask et al.; NHTSA/Argonne DOT HS 813 136; Li-Ion Battery Pack Immersion Exploratory Investigation; August2021",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S12",
      "aliases": [],
      "citation": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
      "url": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
      "locator": "p22 environmental disturbance; p267 electronics/air/connection ratings; pp274-275 section17.5 and Fig99 visually checked",
      "role": "selector_archetype; mechanism_only",
      "tier": "T3",
      "permitted": "Storage-inverter components and multiple protection zones; post-flood evaluation required",
      "prohibited": "All compartments share one rating; exact reference PCS; full-unit replacement mandated; measured FS_INV ordinates",
      "decision": "supports qualified-proxy research; no automatic runtime admission",
      "accessed_on": null,
      "provenance": "register",
      "doi": null,
      "link": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
      "link_kind": "url",
      "title": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S13",
      "aliases": [],
      "citation": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
      "url": "https://data.nlr.gov/submissions/307",
      "locator": "UPV 2024Q1.txt lines1-7 50-66 153 172-173; ESS rows and tariff factor; workbook ESS columns D-H inspected read-only",
      "role": "exposure_or_value",
      "tier": "T3",
      "permitted": "Historical direct-input cost shares; normalize compatible rows as a labeled related-benchmark allocation",
      "prohibited": "Current tariffs; full replacement quotes; literal Battery Packs means all electrochemical pack parts; native rates multiplied by usable AC kWh",
      "decision": "adopt dimensionless research allocation; no macro execution",
      "accessed_on": null,
      "provenance": "register",
      "doi": "10.7799/3007269",
      "link": "https://data.nlr.gov/submissions/307",
      "link_kind": "url",
      "title": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S14",
      "aliases": [],
      "citation": "Cole et al.; NREL/TP-6A40-93281 Cost Projections for Utility-Scale Battery Storage: 2025 Update",
      "url": "https://www.osti.gov/servlets/purl/2583471",
      "locator": "Printed p4 PVSCM method; p18 Table3 visually reviewed (PDFp26); p19 mixed BOS",
      "role": "exposure_or_value",
      "tier": "T3",
      "permitted": "Interpret category membership and link to source model already used for r1 valuation",
      "prohibited": "Cost shares establish damage shares or repairable module geometry",
      "decision": "adopt category crosswalk; preserve fixed r1 budget",
      "accessed_on": null,
      "provenance": "register",
      "doi": null,
      "link": "https://www.osti.gov/servlets/purl/2583471",
      "link_kind": "url",
      "title": "Cole et al.; NREL/TP-6A40-93281 Cost Projections for Utility-Scale Battery Storage: 2025 Update",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S15",
      "aliases": [],
      "citation": "Sungrow High Voltage LFP Battery SBS050 User Manual; SBS050-UEN-Ver13-202504",
      "url": "https://uk.sungrowpower.com/upload/file/20250603/EN_UM_SBS050_User_Manual.pdf",
      "locator": "Printed p6 sections1.3.3-1.3.4 (PDFp14) visually reviewed; scope pII",
      "role": "mechanism_only",
      "tier": "T3",
      "permitted": "Flooded-battery non-reuse guidance in adjacent LFP product; damaged battery distinct from whole surrounding system",
      "prohibited": "Utility-enclosure entry height or affected fraction; whole cooling/container replacement; numerical utility DR",
      "decision": "adopt conditional consequence only; no residential-to-utility curve transfer",
      "accessed_on": null,
      "provenance": "register",
      "doi": null,
      "link": "https://uk.sungrowpower.com/upload/file/20250603/EN_UM_SBS050_User_Manual.pdf",
      "link_kind": "url",
      "title": "Sungrow High Voltage LFP Battery SBS050 User Manual; SBS050-UEN-Ver13-202504",
      "no_link_sentence": null,
      "link_note": null
     },
     {
      "id": "BF-S16",
      "aliases": [],
      "citation": "Schneider Electric bulletin 0110DB0401R07/11 August2011; linked by FAQ FA123082 last modified2026-02-04",
      "url": "https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000EDoYrQAL",
      "locator": "pp1-2 replacement and reconditioning lists; p3 non-submerged equipment",
      "role": "mechanism_only; boundary_or_cap",
      "tier": "T3",
      "permitted": "Equipment-specific replacement versus potential reconditioning; interior assemblies distinct from enclosures",
      "prohibited": "Numeric BESS depth-loss curve; entire PCS mandatory replacement; latest bulletin date equals FAQ date",
      "decision": "adopt repair-scope distinctions only",
      "accessed_on": null,
      "provenance": "register",
      "doi": null,
      "link": "https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000EDoYrQAL",
      "link_kind": "url",
      "title": "Schneider Electric bulletin 0110DB0401R07/11 August2011; linked by FAQ FA123082 last modified2026-02-04",
      "no_link_sentence": null,
      "link_note": null
     }
    ],
    "unresolved_source_ids": [],
    "register_rows": [],
    "source_scope": "curve",
    "where_from": "curve_level",
    "files": []
   }
  ],
  "additional_parameter_rows": [
   {
    "id": "entry_and_active_replacement",
    "name": "entry_and_active_replacement",
    "value": ".30m; binary strict greater-than",
    "tier": "T4",
    "source_ids": [
     "BF-S01",
     "BF-S02",
     "BF-S09",
     "BF-S15"
    ],
    "claim_ids": [
     "BF-C20"
    ],
    "curve_id": null,
    "pathway_id": null,
    "role": null,
    "status": null,
    "reasoning": "BF-Q01 owner-approved conservative local-test policy, not a physical fragility",
    "update_trigger": null
   },
   {
    "id": "PCS_source_knots",
    "name": "PCS_source_knots",
    "value": null,
    "tier": "T3",
    "source_ids": [
     "BF-S06",
     "BF-S12"
    ],
    "claim_ids": [
     "BF-C14"
    ],
    "curve_id": null,
    "pathway_id": null,
    "role": null,
    "status": null,
    "reasoning": "Exact source engineering proxy; target entry remains T4",
    "update_trigger": null
   },
   {
    "id": "same_unit_value",
    "name": "same_unit_value",
    "value": null,
    "tier": "T3",
    "source_ids": [
     "BF-S01",
     "BF-S13",
     "BF-S14"
    ],
    "claim_ids": [
     "BF-C18"
    ],
    "curve_id": null,
    "pathway_id": null,
    "role": null,
    "status": null,
    "reasoning": "Dimensionless market-case allocation preserves reference total",
    "update_trigger": null
   },
   {
    "id": "deep_freshwater_saturation",
    "name": "deep_freshwater_saturation",
    "value": null,
    "tier": "T4",
    "source_ids": [
     "BF-S01",
     "BF-S06"
    ],
    "claim_ids": [
     "BF-C26",
     "BF-C27"
    ],
    "curve_id": null,
    "pathway_id": null,
    "role": null,
    "status": null,
    "reasoning": "Continue existing maximum equipment replacement; no empirical deep-water calibration or cleanup scope",
    "update_trigger": null
   },
   {
    "id": "saline_contact_replacement",
    "name": "saline_contact_replacement",
    "value": ".30m strict greater-than; DR1 for covered battery and PCS hardware",
    "tier": "T4",
    "source_ids": [
     "BF-S02",
     "BF-S03",
     "BF-S10",
     "BF-S16"
    ],
    "claim_ids": [
     "BF-C30"
    ],
    "curve_id": null,
    "pathway_id": null,
    "role": null,
    "status": null,
    "reasoning": "BF-Q02 owner-approved conservative local-test policy; not a measured mean or salinity multiplier",
    "update_trigger": null
   }
  ],
  "sources": [
   {
    "id": "BF-S01",
    "aliases": [],
    "citation": "Hazard BESS reference r1; commit 23e1aac4d",
    "url": "Hazard_modeling/docs/plans/_cross_cutting/bess_conus/",
    "locator": "01_reference_profile_and_value.md; reference_budget.csv; layout.csv",
    "role": "exposure_or_value",
    "tier": "T3",
    "permitted": "Selected canonical design and same-scope 2024-dollar value",
    "prohibited": "Observed OEM design; ingress threshold; current appraisal",
    "decision": "adopt reference only",
    "accessed_on": null,
    "provenance": "register",
    "hazard": {
     "path": "docs/plans/_cross_cutting/bess_conus",
     "state": "on_main",
     "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
     "words": null
    },
    "doi": null,
    "link": "https://github.com/aamani-ai/Hazard_Modeling/tree/57f8d69e0dca9324e1d57af68d17ad63e427113b/docs/plans/_cross_cutting/bess_conus",
    "link_kind": "hazard_file",
    "title": "Hazard BESS reference r1",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S02",
    "aliases": [],
    "citation": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
    "url": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
    "locator": "Printed pp1-4 equipment table; pp5-8 sections 4.2.1 4.4 4.6 4.11 4.12; p4 table visually reviewed",
    "role": "boundary_or_cap; mechanism_only",
    "tier": "T2",
    "permitted": "Water-damaged equipment consequence distinctions; manufacturer evaluation; water chemistry matters",
    "prohibited": "External depth predicts internal ingress; all enclosure contents replaced; empirical DR ordinates",
    "decision": "adopt conditional guidance; no numeric curve",
    "accessed_on": null,
    "provenance": "register",
    "doi": null,
    "link": "https://www.nema.org/docs/default-source/standards-document-library/nema-gd-1-2016-evaluating-water-damaged-electrical-equipment-guide.pdf",
    "link_kind": "url",
    "title": "NEMA GD 1-2016 Evaluating Water-Damaged Electrical Equipment",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S03",
    "aliases": [],
    "citation": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
    "url": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
    "locator": "Printed p2 scope; p17 firefighting; p18 shutdown/flood; p20 damaged product; p22 repair; p24 revision",
    "role": "mechanism_only",
    "tier": "T3",
    "permitted": "Utility product safety and damaged-product handling context",
    "prohibited": "Generic LFP depth-cost relation; quantitative containment or flood efficacy; annual fire probability",
    "decision": "adopt mechanism context only",
    "accessed_on": null,
    "provenance": "register",
    "doi": null,
    "link": "https://digitalassets.tesla.com/tesla-contents/image/upload/Lithium-Ion_Battery_Emergency_Response_Guide_en.pdf",
    "link_kind": "url",
    "title": "Tesla Industrial Lithium-Ion Battery Emergency Response Guide rev2.8 2026-04-10",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S06",
    "aliases": [],
    "citation": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
    "url": "damage_modeling/docs/cells/flood_solar/current/",
    "locator": "flood_solar__model_v1_0__docs_r4__curve_artifact.json; flood_solar_curve_derivation_dossier_v1_0.md",
    "role": "curve_form; boundary_or_cap",
    "tier": "T3",
    "permitted": "Pinned candidate electrical curves and exact native-axis response",
    "prohibited": "Automatic BESS compatibility; empirical provenance for analyst ordinates",
    "decision": "source reproduction complete; target qualification pending",
    "accessed_on": null,
    "provenance": "register",
    "repo_path": "docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
    "doi": null,
    "link": "https://github.com/aamani-ai/Damage_Modeling/blob/646836a8342c1c8a0e4429bb8ccd058c696e4bf7/docs/cells/flood_solar/current/flood_solar__model_v1_0__docs_r4__curve_artifact.json",
    "link_kind": "repo_file",
    "title": "Flood Solar model v1.0 docs r4 canonical artifact and derivation dossier",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S09",
    "aliases": [],
    "citation": "Sungrow PowerTitan-ST2752UX System Manual; ST2752UX-SEN-Ver21-202204",
    "url": "https://info-support.sungrowpower.com/application/pdf/2022/11/10/E049-ST2752UX-SEN-Ver21-202204-IEC.pdf",
    "locator": "Printed pp8-13 internal anatomy and module data; pp25-26 foundation/drainage; p35 Fig5-1; p42 DC connections. PDF pages are printed+10.",
    "role": "selector_archetype; mechanism_only",
    "tier": "T3",
    "permitted": "LFP modular internal anatomy and separate PCS architecture; distinct vulnerable assemblies",
    "prohibited": "Exact r1 OEM match; universal entry elevation; numeric IP protection or replacement fraction",
    "decision": "adopt anatomy; no numerical Flood response",
    "accessed_on": null,
    "provenance": "register",
    "doi": null,
    "link": "https://info-support.sungrowpower.com/application/pdf/2022/11/10/E049-ST2752UX-SEN-Ver21-202204-IEC.pdf",
    "link_kind": "url",
    "title": "Sungrow PowerTitan-ST2752UX System Manual; ST2752UX-SEN-Ver21-202204",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S10",
    "aliases": [],
    "citation": "Rask et al.; NHTSA/Argonne DOT HS 813 136; Li-Ion Battery Pack Immersion Exploratory Investigation; August2021",
    "url": "https://rosap.ntl.bts.gov/view/dot/57013/dot_57013_DS1.pdf",
    "locator": "Printed pp15-17 procedure and Table1; pp19-24 findings; p27 conclusions. PDF page=printed+4. Table1 and p20 visually checked.",
    "role": "adjacent_empirical; mechanism_only",
    "tier": "T3",
    "permitted": "Automotive-pack immersion can degrade components without in-water fire; post-immersion behavior matters",
    "prohibited": "2/7 calibrated fire probability; LFP utility-depth repair curve; postmortem corrosion attributed solely to short initial soak",
    "decision": "adopt mechanisms and test-design lessons only",
    "accessed_on": null,
    "provenance": "register",
    "doi": null,
    "link": "https://rosap.ntl.bts.gov/view/dot/57013/dot_57013_DS1.pdf",
    "link_kind": "url",
    "title": "Rask et al.; NHTSA/Argonne DOT HS 813 136; Li-Ion Battery Pack Immersion Exploratory Investigation; August2021",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S12",
    "aliases": [],
    "citation": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
    "url": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
    "locator": "p22 environmental disturbance; p267 electronics/air/connection ratings; pp274-275 section17.5 and Fig99 visually checked",
    "role": "selector_archetype; mechanism_only",
    "tier": "T3",
    "permitted": "Storage-inverter components and multiple protection zones; post-flood evaluation required",
    "prohibited": "All compartments share one rating; exact reference PCS; full-unit replacement mandated; measured FS_INV ordinates",
    "decision": "supports qualified-proxy research; no automatic runtime admission",
    "accessed_on": null,
    "provenance": "register",
    "doi": null,
    "link": "https://files.sma.de/downloads/MVPS-S2-SCS-US-B8-SH-en-11.pdf",
    "link_kind": "url",
    "title": "SMA System Manual MV Power Station with Sunny Central Storage US; MVPS-S2-SCS-US-B8-SH-en-11",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S13",
    "aliases": [],
    "citation": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
    "url": "https://data.nlr.gov/submissions/307",
    "locator": "UPV 2024Q1.txt lines1-7 50-66 153 172-173; ESS rows and tariff factor; workbook ESS columns D-H inspected read-only",
    "role": "exposure_or_value",
    "tier": "T3",
    "permitted": "Historical direct-input cost shares; normalize compatible rows as a labeled related-benchmark allocation",
    "prohibited": "Current tariffs; full replacement quotes; literal Battery Packs means all electrochemical pack parts; native rates multiplied by usable AC kWh",
    "decision": "adopt dimensionless research allocation; no macro execution",
    "accessed_on": null,
    "provenance": "register",
    "doi": "10.7799/3007269",
    "link": "https://data.nlr.gov/submissions/307",
    "link_kind": "url",
    "title": "PVSCM 2024 Q1 archive; NLR data catalog DOI 10.7799/3007269",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S14",
    "aliases": [],
    "citation": "Cole et al.; NREL/TP-6A40-93281 Cost Projections for Utility-Scale Battery Storage: 2025 Update",
    "url": "https://www.osti.gov/servlets/purl/2583471",
    "locator": "Printed p4 PVSCM method; p18 Table3 visually reviewed (PDFp26); p19 mixed BOS",
    "role": "exposure_or_value",
    "tier": "T3",
    "permitted": "Interpret category membership and link to source model already used for r1 valuation",
    "prohibited": "Cost shares establish damage shares or repairable module geometry",
    "decision": "adopt category crosswalk; preserve fixed r1 budget",
    "accessed_on": null,
    "provenance": "register",
    "doi": null,
    "link": "https://www.osti.gov/servlets/purl/2583471",
    "link_kind": "url",
    "title": "Cole et al.; NREL/TP-6A40-93281 Cost Projections for Utility-Scale Battery Storage: 2025 Update",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S15",
    "aliases": [],
    "citation": "Sungrow High Voltage LFP Battery SBS050 User Manual; SBS050-UEN-Ver13-202504",
    "url": "https://uk.sungrowpower.com/upload/file/20250603/EN_UM_SBS050_User_Manual.pdf",
    "locator": "Printed p6 sections1.3.3-1.3.4 (PDFp14) visually reviewed; scope pII",
    "role": "mechanism_only",
    "tier": "T3",
    "permitted": "Flooded-battery non-reuse guidance in adjacent LFP product; damaged battery distinct from whole surrounding system",
    "prohibited": "Utility-enclosure entry height or affected fraction; whole cooling/container replacement; numerical utility DR",
    "decision": "adopt conditional consequence only; no residential-to-utility curve transfer",
    "accessed_on": null,
    "provenance": "register",
    "doi": null,
    "link": "https://uk.sungrowpower.com/upload/file/20250603/EN_UM_SBS050_User_Manual.pdf",
    "link_kind": "url",
    "title": "Sungrow High Voltage LFP Battery SBS050 User Manual; SBS050-UEN-Ver13-202504",
    "no_link_sentence": null,
    "link_note": null
   },
   {
    "id": "BF-S16",
    "aliases": [],
    "citation": "Schneider Electric bulletin 0110DB0401R07/11 August2011; linked by FAQ FA123082 last modified2026-02-04",
    "url": "https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000EDoYrQAL",
    "locator": "pp1-2 replacement and reconditioning lists; p3 non-submerged equipment",
    "role": "mechanism_only; boundary_or_cap",
    "tier": "T3",
    "permitted": "Equipment-specific replacement versus potential reconditioning; interior assemblies distinct from enclosures",
    "prohibited": "Numeric BESS depth-loss curve; entire PCS mandatory replacement; latest bulletin date equals FAQ date",
    "decision": "adopt repair-scope distinctions only",
    "accessed_on": null,
    "provenance": "register",
    "doi": null,
    "link": "https://ckm-content.se.com/ckmContent/sfc/servlet.shepherd/document/download/0691H00000EDoYrQAL",
    "link_kind": "url",
    "title": "Schneider Electric bulletin 0110DB0401R07/11 August2011; linked by FAQ FA123082 last modified2026-02-04",
    "no_link_sentence": null,
    "link_note": null
   }
  ],
  "source_ids": [
   "BF-S01",
   "BF-S02",
   "BF-S03",
   "BF-S06",
   "BF-S09",
   "BF-S10",
   "BF-S12",
   "BF-S13",
   "BF-S14",
   "BF-S15",
   "BF-S16"
  ],
  "artifact": "docs/cells/flood_bess/current/curve_artifact.json",
  "evaluator": {
   "module": "scripts/reference_helpers/damage_curve_eval.py",
   "function": "evaluate_curve_record",
   "note": "x = max(0, depth − 0.3) per the evaluation contract, then the nine source knots; DR 1 continued beyond the last knot (T4)"
  },
  "constructing_files": [
   {
    "role": "write-up",
    "path": "docs/cells/flood_bess/current/derivation.md"
   },
   {
    "role": "decision record",
    "path": "docs/plans/bess_damage/decisions.md"
   }
  ],
  "scope_note": null,
  "production_use": {
   "state": "runtime_indexed",
   "consumer_pin": "flood_bess@model_v1_0__docs_r1",
   "hazard": {
    "state": "used",
    "sentences": [
     "Hazard's dashboard layer BESS Flood · screening uses the file shown here (model v1.0, docs r1).",
     "How this is known: the stored release runs for this asset and hazard pin the artifact's hash.",
     "Checked against Hazard's internal dashboard (hazard-grid-resiliency-internal) on 2026-11-03."
    ],
    "differences": [],
    "values": [],
    "value_mismatches": [],
    "newer": null
   },
   "sentence": "Released for Hazard: Hazard's loss calculations may load this curve. Whether Hazard's maps already use it is shown under “Used by Hazard”."
  }
 }
}
